> Public-copy note: manufacturer PDFs are not redistributed. Links open official sources; mentions of retained archives describe the privately inspected source evidence. Source and delivered hashes differ where paths or links were adapted; see repository-copy-receipt.json.

# Wholesale and retailer request for quotation

**Master SHA-256:** `b6f6bf1a127c7e39086deb9fd1d2c0dff79a495381e1a4b9457f6a9a468f23ac`. Hyderabad, four 2BHK flats. Send this to branded manufacturers, local wholesalers and reputable importers. Generic/imported products are welcome if they meet the same written specifications, local support and acceptance tests. **None is approved merely because its label resembles the target.**

Quantities are modeled per flat; `schedules/location-linked-bom.csv` ties every modeled fitting, strip, profile, supply and control to a room, circuit and indicative position. Real pocket, strip and cable lengths, cutouts, profile details and four-floor repetition must be measured before ordering. Prices, stock and product approvals are open.

## Search and match by fitting role

All numbers below are **project targets**, not verified catalogue promises. Lumens and beam values are model assumptions and must be replaced with actual luminaire/optic data and photometric rechecking where materially different. CRI/R9 are measured source properties, not inferred from a warm CCT. Typical living and bathroom targets are CRI >= 90 / R9 >= 50, while the pooja display and track accents target CRI >= 95 / R9 >= 80. The modeled utility bulkheads and PIR step lights have different, lower class targets in the detailed CSV.

| Role / search terms | Planning specification to request | Essential caveats |
|---|---|---|
| Warm cove / curtain-pocket strip | Fixed **2700 K**, single-colour, **24 V CV**, approximately **8 W/m** and **720 lm/m emitted**; CRI >= 90 / R9 >= 50; documented external wired PWM dimming; aluminium profile with diffuser. | Generic assumption, not a confirmed SKU. Verify cut length, minimum/maximum run, permissible end/centre feeding, actual loaded volts and voltage drop. Pocket 8.88 m total is derived, not measured; no lux credit. |
| TV / headboard bias and pooja strip | 24 V CV, fixed 2700 K, approximately **6 W/m / 550 lm/m**; profile/diffuser. Pooja requires CRI >= 95 / R9 >= 80. | The pooja base strip and pin-spot have separate controls. Confirm niche dimensions, heat clearance and accessible driver. |
| Linear ceiling strips | 24 V CV, approximately **8 W/m**, model approximately **600 lm/m delivered after profile**; fixed 2700 K for mood lines or 4000 K for specified task lines. | Delivered lumens are not bare-strip emitted lumens; ask for complete profile loss and measured output. Check ceiling slot, width, depth and service access. |
| Kitchen and utility under-cabinet | 24 V, fixed 4000 K; kitchen modeled at **6.5 or 10 W/m**, around **650 or 1,000 lm/m**, depending on segment; downward diffused profile. Utility shelf uses **10 W/m / 900 lm/m** and IP65 target. | The source describes the 6.5 W/m class as 600-700 lm/m delivered; get tested output and heat data. Measure cabinet/shelf underside and confirm wet-area IP / sealing for the whole assembly. |
| Children's study task | 24 V, fixed 4000 K, approximately **14 W/m / 1,400 lm/m** in a deep diffused profile, face-down behind the shelf lip. | These are generic assumptions, not a documented SKU; glare, profile size, mounting position and delivered illumination need a sample and calculation. |
| Main recessed downlights | Fixed **3000 K** for specified living/bedroom groups, **4000 K** for specified kitchen/task groups. Modeled deep-recessed classes: **6 W / ~500 lm / 60 deg**, **7 W / ~600 lm / 60 deg**, **8 W / ~700 lm / 60 deg**, and **10 W / ~900 lm / 70 deg**. | Use actual model schedule, not one guessed universal SKU. Request complete fitting + replaceable/accessible driver + approved LED wall dimmer, cutout, recess depth, beam and glare data. Do not mix 230 V constant-current modules with a 24 V CV output. |
| Adjustable accent / pooja pin spot | Pooja: 24 V, **6 W / ~480 lm / 24 deg**, fixed 2700 K, CRI >= 95 / R9 >= 80. Some main adjustable gimbals use 8 W / ~700 lm / 50 deg / 3000 K. | Supplier must document whether the exact fitting accepts 24 V CV PWM or requires its own compatible driver. Independently dim the pooja pin-spot. Test shadow at the actual standing position. |
| Vanity, bath general, face and niche | Fixed **4000 K**: vanity spot **8 W / ~700 lm / 40 deg**, IP44 minimum target; shower/WC downlight **9 W / ~750 lm / 60 deg**, IP65 whole-assembly target; face bars **5 W / ~350 lm / 0.6 m each**, IP44 minimum target. Fixed **2700 K**: bath perimeter **4.8 W/m / ~400 lm/m**, niche **6 W/m / ~500 lm/m**, and vanity mood **5 W/m / ~450 lm/m**. | Wet-zone suitability is determined by the electrician and manufacturer, not IP alone. Bath perimeter is modeled IP65 and IP67 inside shower; niche IP67. Request tested complete luminaire, connectors and remote-driver requirements. Dimensions and light position remain subject to site/ergonomic review. |
| Track accents and linear | The DIN track is a **48 V system**: three 6 W / ~480 lm / 24 deg spot heads plus one 8 W / ~600 lm / 110 deg diffused linear, fixed 3000 K, CRI >= 95 / R9 >= 80. | Exact 48 V track, heads, supply and local dimmer must be a documented system. The 26 W modeled LED load is not necessarily the actual mains input. |
| Integral readers / night step lights | Reading: 3 W / ~200 lm / 30 deg, 3000 K, local integral dimmer. Step: 1 W / ~40 lm, 2700 K, PIR plus accessible brightness and ON/AUTO/OFF override. | Four readers and two PIR units per modeled flat; match actual controls, memory, location, safety and replacement availability. |
| Balcony / damp utility | Balcony 24 V cylinders 6 W / ~500 lm / 60 deg, IP65; up/down wall lights 6 W / ~440 lm total, IP65; parapet strip 5 W/m / ~450 lm/m, IP67. Utility bulkhead 12 W / ~1,100 lm, 4000 K, IP65 / IK08 target. | Surface exposure, UV, water, coastal/corrosion class and full assembly suitability need manufacturer evidence and site review. IP/IK in the plan are targets, not a product certificate. |
| Dining pendant | 230 V phase-cut dimmable **12 W / ~1,000 lm**, fixed 2700 K. | Specify the exact pendant, included/replacement driver, dimmer compatibility, suspension length and measured table/ceiling clearances. |

`fixture-class-specifications.csv` provides every modeled fitting class and its design description. `fixtures.csv` and the location-linked bill identify the particular rooms/circuits, model positions, counts and assumed strip lengths. **A value in those files is not a measured site dimension or a verified product datasheet.**

## Controls, power supplies and complete-chain requirements

* **24 V strip dimming:** request fixed-white 24 V constant-voltage supply + single-colour wired wall PWM controller + any required repeater + exact strip/profile as one documented chain. Provide rated input/output currents at the proposed PWM frequency and ambient temperature; include manufacturer-authorised branch distribution, maximum run and fault-protection data. A controller candidate's three 4 A outputs do not establish three safe project branches or compatibility with a 20 A supply.
* **Living P01:** homeowner prefers one **480 W class**, 24 V supply. Its modeled 181.52 W strips use six outputs and two modeled repeaters; K-LIV-LOW is one knob. Obtain a suitable documented equipment/protection design, actual enclosure dimensions, ventilation and availability. HLG-480H-24 is only a reference; its 20 A rating and the 12.5 A candidate controller input require protective coordination. No 480 W price delta is verified.
* **Other supplies:** the twelve 24 V supply classes, loads and groups are in `supply-schedule.csv`; use only as provisional sizing targets. Request tested input-voltage/temperature curves, case-temperature limits, serviceability, isolation, inrush and protection guidance for each exact model. Track power is a separate 48 V system.
* **Mains dimming:** quote each exact dimmable luminaire + included driver + compatible wall dimmer, rated for the actual group input **VA**, manufacturer lamp/driver-count limits, ambient and phase mode. The modeled light-side watts alone cannot prove a VA rating. All ten groups remain on procurement hold.
* **Controls/boards:** quote 21 single-colour wall knobs, 10 mains-dimmer groups, three **modeled** repeaters and the eight conceptual on/off switch modules only as a review basis. The physical board faceplate, spacing, back-box depth and amplifier count must be confirmed for actual products. Pooja strip and spot, bathroom face and HIGH, and LOW/HIGH remain separate.

## Send these questions and require an itemised answer

1. What are the **manufacturer, importer, exact orderable SKU and variant**, current datasheet and manufacturing batch? Is it available in the requested quantities to the Hyderabad delivery postcode, and what is the lead time?
2. Provide source **CCT/bin and tolerance, lumens and optical distribution**, power at measured input voltage, CRI and R9 reports. For strips, give emitted lm/m, profile-delivered lm/m, PCB width, cut increment, reel length, maximum run, mounting/profile needs, temperature limits and permitted feed/injection method. Identify the test lab and applicable test method; do not infer R9 from CRI.
3. Give actual **cutout diameter, body depth, mounting spring clearance, bezel/trim, profile cross-section, diffuser, cable exits and accessible driver dimensions**. The project does not yet know the site dimensions: do not substitute a guessed standard diameter or pocket width.
4. Name every supplied **LED module, driver/CV supply, wall dimmer, repeater and accessory SKU**. Provide written manufacturer approval for the entire exact chain, mode, frequency, number of units and loading, and the specified power-failure memory. Quote suitable overcurrent/branch protection and installation guidance for the electrician to review.
5. Provide full **ambient and case-temperature derating**, input range, surge/inrush, power factor/VA, start-up and low-end dimming performance; confirm replaceable parts and whether visible flicker, hum, strobing, ghosting and cold-start problems are within agreed limits.
6. For bathrooms/balcony/utility, provide complete-assembly **IP/IK, wet-zone and connector** evidence and cleaning/chemical/UV limits. Ask the electrician to assess the actual zone and current standards.
7. Give **unit price, per-flat and four-flat totals, GST separately, shipping, labour, profiles, drivers, controls, accessories, cut-waste, installation, after-sales terms and exclusions**. If catalogues show MRP, distinguish dated MRP from a binding delivered quote.
8. State **warranty duration and terms**, Hyderabad service address, repair/return logistics, availability of replacement drivers and matching CCT bins, spare costs and discontinuation support. Imported stock is acceptable only if its exact specification, service and replacement commitments are evidenced; do not assume it is inherently compatible or durable.

## Sample and acceptance

Before any purchase or construction release, the supplier and qualified electrician should bench-test the **exact** proposed group: low-to-high smooth dimming, intended minimum and maximum group counts, all six living modeled outputs, repeater tracking, dimmed start, OFF glow, mains-loss memory, actual strip current, colour/bin matching, fan/camera flicker, hum, temperatures and measured voltage drop. Mock up the actual curtain pocket, seating sightlines and profile/track clearance. Record product codes, measurements, failures and agreed replacements; retain the sample as the comparison standard.

The homeowner may choose appearance and approve a budget, but a supplier statement, visual sample or manufacturer family is not a substitute for electrical design, exact-chain evidence, site measurements or a separate construction release.
